| **Data add** | **Instructions**                          | **Data range**                      | **Note**                                                                                                                                                                                                                                            |
| ------------ | ----------------------------------------- | ----------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| R 0x0000     | Invalid                                   |                                     | Compressor running time                                                                                                                                                                                                                             |
| R 0x0001     | Invalid                                   |                                     | COP                                                                                                                                                                                                                                                 |
| R 0x0002     | Switching input symbol                    |                                     | bit 0: A/C Linkage switch<br>bit 1: Linkage switch<br>bit 2: Heating linkage<br>bit 3: Cooling linkage<br>bit 4: Flow Switch<br>bit 5: High pressure switch<br>bit 6: Phase sequence detection<br>bit 7: Invalid                                    |
| R 0x0003     | Working status mark                       |                                     | bit 0: hotwater demand<br>bit 1: Heating demand<br>bit 2: With or without heating<br>bit 3: With or without cooling<br>bit 4: Antilegionella on<br>bit 5: cooling demand<br>bit 6: Alarm downtime<br>bit 7: defrost                                 |
| R 0x0004     | Output symbol 1                           |                                     | bit 0: Compressor<br>bit 1: Invalid<br>bit 2: Invalid<br>bit 3: Invalid<br>bit 4: Invalid<br>bit 5: Fan<br>bit 6: 4-way valve<br>bit 7: High or low fan speed:0-low 1-high                                                                          |
| R 0x0005     | Output symbol 2                           |                                     | bit 0 : Chassis heater<br>bit 1 : Invalid<br>bit 2 : Invalid<br>bit 3 : Invalid<br>bit 4 : Invalid<br>bit 5 : Heating heater<br>bit 6 : Three-way valve<br>bit 7 : Hotwater heater                                                                  |
| R 0x0006     | Output symbol 3                           |                                     | bit 0 : A/C PUMP<br>bit 1 : Crank heater<br>bit 2 : Invalid<br>bit 3 : Invalid<br>bit 4 : Invalid<br>bit 5 : Assistant solenoid valve<br>bit 6 : Pump<br>bit 7 : Invalid                                                                            |
| R 0x0007     | Failure symbol 1                          |                                     | bit 0 : Hotwater temp<br>bit 1 : Ambi temp<br>bit 2 : coil temp.<br>bit 3 : Invalid<br>bit 4 : Outlet temp.<br>bit 5 : High pressure sensor failure<br>bit 6 : Invalid<br>bit 7 : Phase sequence                                                    |
| R 0x0008     | Failure symbol 2                          |                                     | bit 0 : Water flow failure<br>bit 1 : Invalid<br>bit 2 : High protection of heating water outlet<br>bit 3 : Invalid<br>bit 4 : Invalid<br>bit 5 : Invalid<br>bit 6 : Invalid<br>bit 7 : Invalid                                                     |
| R 0x0009     | Failure symbol 3                          |                                     | bit 0 : Invalid<br>bit 1 : Invalid<br>bit 2 : Invalid<br>bit 3 : Invalid<br>bit 4 : Invalid<br>bit 5 : Invalid<br>bit 6 : Outlet gas temp. failure<br>bit 7 : Invalid                                                                               |
| R 0x000A     | Failure symbol 4                          |                                     | bit 0 : Water inlet temp. failure<br>bit 1 : Exhaust temperature is too high<br>bit 2 : Invalid<br>bit 3 : Invalid<br>bit 4 : Invalid<br>bit 5 : Low protection of cooling water outlet<br>bit 6 : Inlet gas temp. failure<br>bit 7 : Invalid       |
| R 0x000B     | Failure symbol 5                          |                                     | bit 0 : Low pressure protection<br>bit 1 : High pressure protection<br>bit 2 : Coil temperature is too high<br>bit 3 : Invalid<br>bit 4 : Invalid<br>bit 5 : Invalid<br>bit 6 : High pressure sensor failure<br>bit 7 : Low pressure sensor failure |
| R 0x000C     | Failure symbol 6                          |                                     | bit 0 : Invalid<br>bit 1 : Invalid<br>bit 2 : Invalid<br>bit 3 : Invalid<br>bit 4 : sec antifreeze<br>bit 5 : one antifreeze<br>bit 6 : Invalid<br>bit 7 : Invalid                                                                                  |
| R 0x000D     | Failure symbol 7                          |                                     | bit 0 : Invalid<br>bit 1 : Ambient temperature is too low<br>bit 2 : Invalid<br>bit 3 : Invalid<br>bit 4 : frequency conversion module is faulty<br>bit 5 : 2# Dc fan failure<br>bit 6 : 1# Dc fan failure<br>bit 7 : Invalid                       |
| R 0x000E     | Inlet temp.                               |                                     | n\*0.1℃                                                                                                                                                                                                                                             |
| R 0x000F     | Hotwater temp.                            |                                     | n\*0.1℃                                                                                                                                                                                                                                             |
| R 0x0010     | Invalid                                   |                                     |                                                                                                                                                                                                                                                     |
| R 0x0011     | Ambi temp.                                |                                     | n\*0.5℃                                                                                                                                                                                                                                             |
| R 0x0012     | Outlet temp.                              |                                     | n\*0.1℃                                                                                                                                                                                                                                             |
| R 0x0013     | ime of software change (years)            |                                     |                                                                                                                                                                                                                                                     |
| R 0x0014     | Software change time (month) (day)        |                                     |                                                                                                                                                                                                                                                     |
| R 0x0015     | Suct gas temp.                            |                                     | n\*0.5℃                                                                                                                                                                                                                                             |
| R 0x0016     | Coil temp.                                |                                     | n\*0.5℃                                                                                                                                                                                                                                             |
| R 0x0017     | AC Voltage                                |                                     | W                                                                                                                                                                                                                                                   |
| R 0x0018     | PUMP FLOW                                 |                                     | m3/h                                                                                                                                                                                                                                                |
| R 0x0019     | Heating/cooling capacity                  |                                     | W                                                                                                                                                                                                                                                   |
| R 0x001A     | AC current                                |                                     | A                                                                                                                                                                                                                                                   |
| R 0x001B     | Exhaust temp.                             |                                     | n\*1℃                                                                                                                                                                                                                                               |
| R 0x001C     | EEV1 step.                                |                                     |                                                                                                                                                                                                                                                     |
| R 0x001D     | EEV2 step.                                |                                     |                                                                                                                                                                                                                                                     |
| R 0x001E     | Comp.frequency                            |                                     | HZ                                                                                                                                                                                                                                                  |
| R 0x001F     | Frequency conversion failure 1            |                                     |                                                                                                                                                                                                                                                     |
| R 0x0020     | Frequency conversion failure 2            |                                     |                                                                                                                                                                                                                                                     |
| R 0x0021     | DC bus voltage                            |                                     | V                                                                                                                                                                                                                                                   |
| R 0x0022     | Driving temp.                             |                                     | n\*0.5℃                                                                                                                                                                                                                                             |
| R 0x0023     | Comp.current                              |                                     | A                                                                                                                                                                                                                                                   |
| R 0x0024     | Target frequency                          |                                     | HZ                                                                                                                                                                                                                                                  |
| R 0x0025     | Smart Grid Status                         |                                     |                                                                                                                                                                                                                                                     |
| R 0x0026     | DC fan 1 speed                            |                                     |                                                                                                                                                                                                                                                     |
| R 0x0027     | DC fan 2 speed                            |                                     |                                                                                                                                                                                                                                                     |
| R 0x0028     | Evap.temp.                                |                                     | n\*0.1℃                                                                                                                                                                                                                                             |
| R 0x0029     | Cond.temp.                                |                                     | n\*0.1℃                                                                                                                                                                                                                                             |
| R 0x002A     | Frequency conversion fault 8 bits higher  |                                     | If the values are 0xFF, corresponding faults are reported                                                                                                                                                                                           |
| R 0x002B     | Frequency conversion failure 8 bits lower |                                     |                                                                                                                                                                                                                                                     |
| R 0x002C     | Controller Version                        |                                     |                                                                                                                                                                                                                                                     |
| R 0x002D     | Display Version                           |                                     |                                                                                                                                                                                                                                                     |
| R 0x002E     | DC pump speed                             |                                     |                                                                                                                                                                                                                                                     |
| R 0x002F     | Suct.press                                |                                     | n\*0.1bar                                                                                                                                                                                                                                           |
| R 0x0030     | Disch.press                               |                                     | n\*0.1bar                                                                                                                                                                                                                                           |
| R 0x0031     | DC fan target                             |                                     |                                                                                                                                                                                                                                                     |
| RW 0x0032    | Parameter marker definition               |                                     | bit 0 : 0-OFF，1-ON(bit add:0x0320)                                                                                                                                                                                                                  |
| RW 0x0033    | Control mark 1                            |                                     | bit 7 : Failure reset 0-Unuse，1-use (bit add:0x0337)                                                                                                                                                                                                |
| RW 0x0034    | Control mark 2                            |                                     | bit 0 : antilegionella Enale 0-Unuse，1-use (bit add:0x0340)<br>bit 1 : Two/Three function 0-Unuse，1-use (G01) (bit add:0x0341)                                                                                                                      |
| RW 0x0036    | P06 Unit mode                             | 0-4                                 | 0 DHW<br>1 Heating<br>2 Cooling<br>3 Heating+DHW<br>4 Cooling+DHW                                                                                                                                                                                   |
| RW 0x00C6    | P03 Temp.diff                             | 2℃~18℃                              |                                                                                                                                                                                                                                                     |
| RW 0x00C8    | P05 Temp.diff                             | 2℃~18℃                              |                                                                                                                                                                                                                                                     |
| RW 0x00CA    | P04 Hotwater setp.                        | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x00CB    | P02 Cooling setp                          | 12~30                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x00CC    | P01 Heating setp                          | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0169    | E01 Economic heat ambi 1                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x016A    | E02 Economic heat ambi 2                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x016B    | E03 Economic heat ambi 3                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x016C    | E04 Economic heat ambi 4                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x016D    | E05 Economic water ambi 1                 | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x016E    | E06 Economic water ambi 2                 | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x016F    | E07 Economic water ambi 3                 | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0170    | E08 Economic water ambi 4                 | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0171    | E09 Economic cool ambi 1                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0172    | E10 Economic cool ambi 2                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0173    | E11 Economic cool ambi 3                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0174    | E12 Economic cool ambi 4                  | \-30~50℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0175    | E13 Economic heat temp 1                  | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0176    | E14 Economic heat temp 2                  | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0177    | E15 Economic heat temp 3                  | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0178    | E16 Economic heat temp 4                  | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0179    | E17 Economic water temp 1                 | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x017A    | E18 Economic water temp 2                 | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x017B    | E19 Economic water temp 3                 | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x017C    | E20 Economic water temp 4                 | 10~55                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x017D    | E21 Economic cool temp 1                  | 12~30                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x017E    | E22 Economic cool temp 2                  | 12~30                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x017F    | E23 Economic cool temp 3                  | 12~30                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0180    | E24 Economic cool temp 4                  | 12~30                               | n\*0.5℃ （Read only lower 8 bits）                                                                                                                                                                                                                    |
| RW 0x0181    | G08 Comp.delay                            | 1~60min                             |                                                                                                                                                                                                                                                     |
| RW 0x0182    | G06 Comp.delay                            | 1~60min                             |                                                                                                                                                                                                                                                     |
| RW 0x0183    | G07 Hotwater heater Ext.                  | \-30~30℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0184    | G05 heating heater Ext.                   | \-30~30℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0185    | G03 Start internal                        | 1~120min                            |                                                                                                                                                                                                                                                     |
| RW 0x018D    | G04 Delta temp.set                        | 5~30℃                               |                                                                                                                                                                                                                                                     |
| RW 0x0190    | P07 FAN mode                              | 0 NOR，1 ECO，<br>2 Night，3 Test      |                                                                                                                                                                                                                                                     |
| RW 0x0191    | G09 Enable switch                         | NO linkage<br>YES amb               |                                                                                                                                                                                                                                                     |
| RW 0x0192    | G10 Ambtemp switch setp.                  | \-20~30℃                            |                                                                                                                                                                                                                                                     |
| RW 0x0193    | G11 Ambtemp diff.                         | 1~10℃                               |                                                                                                                                                                                                                                                     |
| RW 0x019A    | Temp.set point of antilegionella          | 30~70                               | Antilegionella setting                                                                                                                                                                                                                              |
| RW 0x019B    | weekday of antilegionella                 | 0(Sun)~6(Sat)                       |                                                                                                                                                                                                                                                     |
| RW 0x019C    | Start timer of antilegionella             | 0~23                                |                                                                                                                                                                                                                                                     |
| RW 0x019D    | End timer of antilegionella               | 0~23                                |                                                                                                                                                                                                                                                     |
| RW 0x019E    | G02 Pump work                             | 0-Interval，<br>1-Normal<br>2-Demand |                                                                                                                                                                                                                                                     |